ID,Title,Status,Priority,Work Type,Description,URL,Global ID,Assigned to,Teams Assigned to,Requested by,Requested on,Created by,Created on,Planned Start Date,Due date,Estimated Time,Started on,Completed on,Completed by,Last updated,Recurrence,Location,Location ID,Asset,Asset ID,Categories,Vendors,Vendor IDs,Procedure Name,Procedure Template ID,Procedure Passes,Procedure Flags,Procedure Failures,Procedure Score (%),Time to Complete,Time Open,Time In Progress,Time On Hold,Work Request ID,Thumbnail,Attachments,Procedure Description,Meter ID,Meter Condition,Parent,Parent ID,Total Estimated Time,Parent Global ID,Is Parent?,Total Parts Cost,Total Time Cost,Total Reported Time,Additional Costs,Question 1,Answer 1,Question 2,Answer 2,Question 3,Answer 3,Question 4,Answer 4,Question 5,Answer 5,Question 6,Answer 6,Question 7,Answer 7,Question 8,Answer 8,Question 9,Answer 9,Question 10,Answer 10,Question 11,Answer 11,Question 12,Answer 12,Question 13,Answer 13,Question 14,Answer 14,Question 15,Answer 15
3,Service/ Pump System,DONE,MEDIUM,PREVENTIVE,Call a septic service to pump out the system and clean.,https://app.getmaintainx.com/workorders/44441984?organizationId=342508,44441984,Daniel Crawford,,,,Daniel Crawford,2024-12-09 14:32:26,,2024-12-11,1:00:00,2024-12-12 12:49:18,2024-12-12 12:49:18,Daniel Crawford,2024-12-12 12:49:18,Yearly|1,Farmhouse,2652164,Composting Toilet,7699100,,,,,,0,0,0,,70:16:52,70:16:52,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4,Service/ Pump System,DONE,MEDIUM,PREVENTIVE,Call a septic service to pump out the system and clean.,https://app.getmaintainx.com/workorders/44730163?organizationId=342508,44730163,Daniel Crawford,,,,Daniel Crawford,2024-12-12 12:49:18,2024-12-13 00:49:18,2025-12-11,1:00:00,2025-01-27 09:37:17,2025-01-27 09:37:17,Daniel Crawford,2025-01-27 09:37:17,Yearly|1,Farmhouse,2652164,Composting Toilet,7699100,,,,,,0,0,0,,1088:47:59,1088:47:59,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5,Water Tests,DONE,HIGH,PREVENTIVE,Get well testing completed for compliance prior to cultivation in the field,https://app.getmaintainx.com/workorders/44760893?organizationId=342508,44760893,Daniel Crawford,,,,Daniel Crawford,2024-12-12 15:24:05,2025-03-15 00:00:00,2025-04-01,1:00:00,2025-03-10 08:45:12,2025-04-17 13:20:43,Daniel Crawford,2025-04-17 13:20:43,Yearly|1,Field,2661752,Well #2 ( Outdoor Cultivation ),7741308,,Capital Region Environmental Lab,685855,,,0,0,0,,805:20:43,0,916:35:31,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6,Repair Door Seal for 1906,DONE,HIGH,REACTIVE,Repair Door Seal on 1906 Door,https://app.getmaintainx.com/workorders/46074295?organizationId=342508,46074295,Daniel Crawford,,,,Daniel Crawford,2025-01-02 13:57:21,2025-01-02 00:00:00,2025-01-02,2:00:00,2025-01-02 13:57:27,2025-01-02 13:57:27,Daniel Crawford,2025-01-02 13:57:27,,1906,2661736,,,,,,,,0,0,0,,0:00:05,0:00:05,,,,https://app.getmaintainx.com/api/s3/uploads/3e2b2bcf-3299-411d-865e-f5835894d740_Screenshotfrom2025-01-0213-47-15.png,https://app.getmaintainx.com/api/s3/uploads/3e2b2bcf-3299-411d-865e-f5835894d740_Screenshotfrom2025-01-0213-47-15.png,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7,Replace Water Heater,DONE,,REACTIVE,Water heater leaking in the extraction building.,https://app.getmaintainx.com/workorders/46074404?organizationId=342508,46074404,Daniel Crawford,,,,Daniel Crawford,2025-01-02 13:58:27,2025-01-01 00:00:00,2025-01-01,6:00:00,2025-01-02 13:58:49,2025-01-02 13:58:49,Daniel Crawford,2025-01-02 13:58:49,,Extraction,2661746,,,,,,,,0,0,0,,0:00:21,0:00:21,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8,Install Epoxy Flooring,DONE,,REACTIVE,Epoxy floor coating in the new Pre-roll production space,https://app.getmaintainx.com/workorders/46075463?organizationId=342508,46075463,Daniel Crawford,,,,Daniel Crawford,2025-01-02 14:09:09,2025-01-21 00:00:00,2025-02-27,48:00:00,2025-01-27 09:37:05,2025-03-18 14:29:07,Daniel Crawford,2025-03-18 14:29:07,,Processing,2648780,,,,,,Epoxy Floor,,0,0,0,,1357:29:06,153:37:05,1203:52:01,,,,https://app.getmaintainx.com/api/s3/uploads/51dc8117-2cc4-4f36-9022-d5159add0566_2023-ultra-hd-system.pdf,,,,,,,,false,$0.00,$0.00,0,$0.00,Rent Equipment,X,Grind Floor,X,Clean Floor,X,,,,,,,,,,,,,,,,,,,,,,,,
9,Sprocket stuck,DONE,MEDIUM,REACTIVE,"Motor piece needs to be removed

Requester contact information:
Alex@hudsonhemp.com",https://app.getmaintainx.com/workorders/46086271?organizationId=342508,46086271,Daniel Crawford,,Alex@hudsonhemp.com,2025-01-02 15:15:36,Daniel Crawford,2025-01-02 15:52:04,,,1:00:00,2025-01-02 20:37:39,2025-01-02 20:37:39,Daniel Crawford,2025-01-02 20:37:39,,Hudson NY,2648779,,,,,,,,0,0,0,,4:45:35,4:45:35,,,,https://app.getmaintainx.com/api/s3/uploads/419d062f-438c-4902-89bb-f36c9f739dc4_IMG_5710.jpeg,"https://app.getmaintainx.com/api/s3/uploads/ab61ea79-9d75-47d1-8a93-cd2825fa4b8f_IMG_5707.jpeg,https://app.getmaintainx.com/api/s3/uploads/81bc4022-6074-4988-bb65-c6d55c863e53_IMG_5708.jpeg,https://app.getmaintainx.com/api/s3/uploads/cb22d73b-6538-4cf1-a4e0-7916c0501f60_IMG_5709.jpeg,https://app.getmaintainx.com/api/s3/uploads/ebdf0c95-5ff8-408c-ada5-e8b3112f89df_IMG_5711.jpeg,https://app.getmaintainx.com/api/s3/uploads/419d062f-438c-4902-89bb-f36c9f739dc4_IMG_5710.jpeg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10,Set up outside storage pods with plywood,DONE,,REACTIVE,Michael Block- 1906. Need help making sure the forklift doesn't get stuck moving equipment from the pods to the storage containers.,https://app.getmaintainx.com/workorders/46102966?organizationId=342508,46102966,Daniel Crawford,,,2025-01-02 15:21:54,Daniel Crawford,2025-01-02 20:37:19,,,1:00:00,2025-01-02 20:37:23,2025-01-07 15:50:24,Daniel Crawford,2025-01-07 15:50:24,,Hudson NY,2648779,,,,,,,,0,0,0,,115:13:05,0:00:04,115:13:01,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11,Willow Air Filter replacement,DONE,MEDIUM,REACTIVE,"Willow’s room need to have air filters replaced

Requester contact information:
Kelly@hudsonhemp.com",https://app.getmaintainx.com/workorders/46141761?organizationId=342508,46141761,Daniel Crawford,,Kelly@hudsonhemp.com,2025-01-03 08:11:28,Daniel Crawford,2025-01-03 08:19:18,2025-01-03 00:00:00,2025-01-03,1:00:00,2025-01-03 10:27:24,2025-01-03 10:27:24,Daniel Crawford,2025-01-03 10:27:24,,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,2:08:05,0:30:17,,1:37:48,,,,,,,,,,,false,$0.00,$0.00,0:10:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12,Refill all eye wash stations,DONE,MEDIUM,PREVENTIVE,Work with Michael D. to fill stations with disinfectant solution,https://app.getmaintainx.com/workorders/46158457?organizationId=342508,46158457,Daniel Crawford,,,,Daniel Crawford,2025-01-03 10:43:39,2025-01-07 00:00:00,2025-01-10,3:00:00,2025-01-30 14:33:54,2025-01-30 14:33:54,Daniel Crawford,2025-01-30 14:33:54,Monthly|3|1,Hudson NY,2648779,,,,,,Refill eye wash Stations,,0,0,0,,566:33:54,566:27:36,,0:06:18,,,,,,,,,,,false,$0.00,$0.00,0:30:00,$0.00,Refill eye wash station,"Drain station,Rinse station,Have a safety officer add disinfectant solution,Document  adding disinfectant solution,Refill with potable water,Document filling unit",,,,,,,,,,,,,,,,,,,,,,,,,,,,
13,Remove door between Distro and Barn,DONE,MEDIUM,REACTIVE,Remove the door and close in the wall to secure Distribution.,https://app.getmaintainx.com/workorders/46158941?organizationId=342508,46158941,Daniel Crawford,,,,Daniel Crawford,2025-01-03 10:47:50,2025-01-01 00:00:00,2025-01-17,4:00:00,2025-01-07 15:50:06,2025-01-07 15:50:06,Daniel Crawford,2025-01-07 15:50:06,,Distribution,2661747,,,,,,,,0,0,0,,101:02:15,71:29:58,,29:32:17,,,,,,,,,,,false,$0.00,$0.00,1:00:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/46311707?organizationId=342508,46311707,Daniel Crawford,,,,Daniel Crawford,2025-01-06 11:45:05,2025-02-01 00:00:00,2025-02-01,1:00:00,2025-03-19 10:02:42,2025-03-19 10:02:42,Daniel Crawford,2025-03-19 10:02:42,Weekly|6|Monday,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,1113:02:42,1113:02:42,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/46311867?organizationId=342508,46311867,Daniel Crawford,,,,Daniel Crawford,2025-01-06 11:46:21,2025-02-01 00:00:00,2025-02-01,1:00:00,2025-03-19 10:02:44,2025-03-19 10:02:44,Daniel Crawford,2025-03-19 10:02:44,Weekly|6|Monday,Processing,2648780,Willow Air #2 - Processing,7851714,,,,,,0,0,0,,1113:02:45,1113:02:45,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/46312041?organizationId=342508,46312041,Daniel Crawford,,,,Daniel Crawford,2025-01-06 11:47:26,2025-02-01 00:00:00,2025-02-01,1:00:00,2025-03-19 10:02:47,2025-03-19 10:02:47,Daniel Crawford,2025-03-19 10:02:47,Weekly|6|Monday,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,1113:02:47,1113:02:47,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17,AIR COMPRESSOR FOR STATIC MACHINE IN HASH LAB,DONE,MEDIUM,REACTIVE,"Our air compressor connected to static machine is not functional at all as of 1/7. We need this fixed ASAP in order to continue with timely hash production. Thank you!

Requester contact information:
latif@hudsonhemp.com",https://app.getmaintainx.com/workorders/46384719?organizationId=342508,46384719,Daniel Crawford,,latif@hudsonhemp.com,2025-01-07 08:01:03,Daniel Crawford,2025-01-07 08:11:50,,,1:00:00,2025-01-27 09:36:55,2025-01-27 09:36:55,Daniel Crawford,2025-01-27 09:36:55,,Pre-Extraction,2661745,Air Compressor,7741265,,,,,,0,0,0,,481:25:04,481:25:04,,,,https://app.getmaintainx.com/api/s3/uploads/807b09b2-e855-41f3-831d-bedbb040d457_IMG_4505.HEIC,"https://app.getmaintainx.com/api/s3/uploads/7e707b4f-1542-433b-9096-a7ffffa546d5_IMG_4504.HEIC,https://app.getmaintainx.com/api/s3/uploads/be8e79d8-e516-4972-84a0-a6ad728e6a5d_IMG_4506.HEIC,https://app.getmaintainx.com/api/s3/uploads/807b09b2-e855-41f3-831d-bedbb040d457_IMG_4505.HEIC",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18,Heat in Farmhouse kitchen,DONE,,REACTIVE,"The heat doesn't seem to be working in the farmhouse kitchen. Thermostat is set to 68 and the current temp in there is 59. Don't want to run into issues with frozen pipes with the cold temps we are having.

Requester contact information:
gina@hudsonhemp.com",https://app.getmaintainx.com/workorders/46404042?organizationId=342508,46404042,Daniel Crawford,,gina@hudsonhemp.com,2025-01-07 10:53:45,Daniel Crawford,2025-01-07 10:54:24,,,1:00:00,2025-01-13 14:01:18,2025-01-13 14:01:18,Daniel Crawford,2025-01-13 14:01:18,,Hudson NY,2648779,,,,,,,,0,0,0,,147:06:52,19:27:34,,127:39:18,,,,,,,,,,,false,$0.00,$0.00,0:10:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19,Stable power for all Security related components,DONE,HIGH,REACTIVE,"We had a power outage yesterday. Since that outage I am unable to make a badge or access the entry/exit portal. I have asked Myers Security how this can be remedied. They said they will need to make a service call, but also said, if this unit doesn't have stable power it will not work.

Requester contact information:
matt@hudsonhemp.com",https://app.getmaintainx.com/workorders/46483717?organizationId=342508,46483717,Daniel Crawford,,matt@hudsonhemp.com,2025-01-08 08:19:46,Daniel Crawford,2025-01-08 08:31:46,2025-01-08 00:00:00,2025-02-01,1:00:00,2025-02-10 07:48:06,2025-02-11 13:54:00,Daniel Crawford,2025-02-11 13:54:00,,Hudson NY,2648779,,,,,,,,0,0,0,,821:22:14,457:04:59,30:05:54,334:11:21,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20,Emergency light in distro,IN PROGRESS,,REACTIVE,"When the power went out, the emergency exit light at the back of the building did not go on. Not urgent, just give it a look when you can!",https://app.getmaintainx.com/workorders/46622764?organizationId=342508,46622764,Daniel Crawford,,,2025-01-09 14:26:14,Daniel Crawford,2025-01-09 15:27:38,,,1:00:00,2025-01-27 09:36:39,,,2025-01-27 09:36:39,,Hudson NY,2648779,,,,,,,,,,,,426:09:01,426:09:01,4520:32:58,,,https://app.getmaintainx.com/api/s3/uploads/8d41b6e7-3f43-4cae-aefa-ee3f712f89dd_1000000919_720.jpg,https://app.getmaintainx.com/api/s3/uploads/8d41b6e7-3f43-4cae-aefa-ee3f712f89dd_1000000919_720.jpg,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21,Electrical outlet in production room,DONE,,REACTIVE,breaker is tripped not sure where its tripped.,https://app.getmaintainx.com/workorders/46672199?organizationId=342508,46672199,Daniel Crawford,,,2025-01-10 08:22:57,Daniel Crawford,2025-01-10 09:17:52,,,1:00:00,2025-01-27 09:21:44,2025-01-27 09:21:44,Daniel Crawford,2025-01-27 09:21:44,,Hudson NY,2648779,,,,,,,,0,0,0,,408:03:51,408:03:51,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22,Need light in clone room fixed,DONE,MEDIUM,REACTIVE,"there are two lights in the back clone rooms that need to be fixed attached to this switch

Requester contact information:
4137175677",https://app.getmaintainx.com/workorders/46852612?organizationId=342508,46852612,Daniel Crawford,,4137175677,2025-01-10 15:14:30,Daniel Crawford,2025-01-13 14:00:49,2025-01-16 00:00:00,2025-02-07,1:00:00,2025-01-27 09:36:37,2025-02-08 09:10:53,Daniel Crawford,2025-02-08 09:10:53,,General,2648754,,,,Veith Electric,704262,,,0,0,0,,561:10:52,273:36:37,287:34:15,,,https://app.getmaintainx.com/api/s3/uploads/0a51ae7f-7b43-4771-b673-5f9a4643d69d_1000009917.jpg,"https://app.getmaintainx.com/api/s3/uploads/5addc650-7cfb-42ae-bad9-5d58a62e0496_1000009915.jpg,https://app.getmaintainx.com/api/s3/uploads/60e3d02d-0942-4638-9caa-6efb8d3e22e2_1000009912.jpg,https://app.getmaintainx.com/api/s3/uploads/0a51ae7f-7b43-4771-b673-5f9a4643d69d_1000009917.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23,Test and Document Emergency Lighting,DONE,HIGH,PREVENTIVE,"Test and Document Emergency lighting checks.  Recommend any additional lights which may be missing.  
Every exit should have an emergency light - All lights should work",https://app.getmaintainx.com/workorders/46852848?organizationId=342508,46852848,Daniel Crawford,,,,Daniel Crawford,2025-01-13 14:03:01,2025-01-13 00:00:00,2025-01-14,4:00:00,2025-01-27 09:36:34,2025-03-19 10:02:28,Daniel Crawford,2025-03-19 10:02:28,Monthly|1|13,,,,,,,,,,0,0,0,,1554:59:26,331:33:32,1223:25:54,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24,Please fix the gap in new seal,DONE,LOW,REACTIVE,"Please fix the remaining gap after new bay door seal was applied over holiday break. This is still accessible for rodents/water/cold air to get in.

Requester contact information:
Emily@hudsonhemp.com",https://app.getmaintainx.com/workorders/46916005?organizationId=342508,46916005,Daniel Crawford,,Emily@hudsonhemp.com,2025-01-08 14:18:54,Daniel Crawford,2025-01-14 08:57:07,2025-01-07 00:00:00,2025-01-08,1:00:00,2025-01-14 08:57:31,2025-01-14 08:57:31,Daniel Crawford,2025-01-14 08:57:31,,Hudson NY,2648779,,,,,,,,0,0,0,,0:00:23,0:00:23,,,,https://app.getmaintainx.com/api/s3/uploads/a1f3ad56-f277-424f-bf79-b03a7a2155be_IMG_0076.jpeg,https://app.getmaintainx.com/api/s3/uploads/a1f3ad56-f277-424f-bf79-b03a7a2155be_IMG_0076.jpeg,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
25,Repair Bathrooms,DONE,MEDIUM,REACTIVE,"In the processing building / Break area the bathrooms need some attention.

Clean out all construction material/ paint/epoxy
Fix any peeling paint - touch up where required
Install new soap dispensers",https://app.getmaintainx.com/workorders/46932215?organizationId=342508,46932215,Daniel Crawford,,,,Daniel Crawford,2025-01-14 11:04:12,2025-01-14 00:00:00,2025-01-21,8:00:00,2025-01-21 14:06:52,2025-01-21 14:06:52,Daniel Crawford,2025-01-21 14:06:52,,Hudson NY,2648779,,,,,,,,0,0,0,,171:02:39,171:02:39,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
26,Secure front step at the entrance of the Packaging / Quality building,DONE,HIGH,REACTIVE,"The step up into the main entrance door moves around and becomes unstable / wobbly.

**This is on the Carbon Building**

Requester contact information:
rachellee@hudsonhemp.com",https://app.getmaintainx.com/workorders/46959191?organizationId=342508,46959191,Daniel Crawford,,rachellee@hudsonhemp.com,2025-01-14 14:13:38,Daniel Crawford,2025-01-14 14:15:45,2025-01-15 00:00:00,2025-01-15,1:00:00,2025-01-27 09:36:30,2025-01-27 09:36:30,Daniel Crawford,2025-01-27 09:36:30,,Hudson NY,2648779,,,,,,,,0,0,0,,297:36:30,297:36:30,,,,https://app.getmaintainx.com/api/s3/uploads/d2f21c41-e5ad-4b9f-9793-6c8d99c5db44_1000007651.jpg,"https://app.getmaintainx.com/api/s3/uploads/2fc7e02e-b2da-4cc8-a6ee-a3e1c542eb95_1000007652.jpg,https://app.getmaintainx.com/api/s3/uploads/d2f21c41-e5ad-4b9f-9793-6c8d99c5db44_1000007651.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27,Leak from outside,DONE,MEDIUM,REACTIVE,"Seems to be new water drippings getting into the room from the spot that was just sealed up.

Requester contact information:
Shawn@hudsonhemp.com",https://app.getmaintainx.com/workorders/46959315?organizationId=342508,46959315,Daniel Crawford,,Shawn@hudsonhemp.com,2025-01-09 11:04:25,Daniel Crawford,2025-01-14 14:16:54,2025-01-15 00:00:00,2025-01-15,1:00:00,2025-01-27 09:34:25,2025-01-27 09:36:26,Daniel Crawford,2025-01-27 09:36:26,,Hudson NY,2648779,,,,,,,,0,0,0,,297:36:26,297:34:26,0:02:00,,,https://app.getmaintainx.com/api/s3/uploads/87788826-f1b3-4fce-8943-8da5c5b3eee7_1000008104.heic,https://app.getmaintainx.com/api/s3/uploads/87788826-f1b3-4fce-8943-8da5c5b3eee7_1000008104.heic,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
28,Hole in ceiling covered in the nursery,DONE,MEDIUM,REACTIVE,"there is an 8 in hole in the nursery ceiling. it has fiberglass in it too.

Requester contact information:
413-717-5677",https://app.getmaintainx.com/workorders/47490080?organizationId=342508,47490080,Daniel Crawford,,413-717-5677,2025-01-21 14:05:23,Daniel Crawford,2025-01-21 14:06:22,2025-01-21 00:00:00,2025-01-23,1:00:00,2025-01-24 07:48:23,2025-01-24 07:48:23,Daniel Crawford,2025-01-24 07:48:23,,Nursery,2661749,,,,,,,,0,0,0,,65:42:01,65:42:01,,,,https://app.getmaintainx.com/api/s3/uploads/408c5654-d874-4f3b-aba7-d33a81d042b3_20250121_140348_720.jpg,https://app.getmaintainx.com/api/s3/uploads/408c5654-d874-4f3b-aba7-d33a81d042b3_20250121_140348_720.jpg,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
29,Pest Prevention Fixes,DONE,MEDIUM,REACTIVE,"For Farmhouse :
#1 -  Hole in floor of closet in Alex's office needs to be sealed. We had a catch in a trap in that closet during the last inspection.

Requester contact information:
kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/47595228?organizationId=342508,47595228,Daniel Crawford,,kacey@hudsonhemp.com,2025-01-22 15:28:55,Daniel Crawford,2025-01-22 15:56:00,2025-01-23 00:00:00,2025-02-06,1:00:00,2025-01-27 09:34:15,2025-02-11 13:54:12,Daniel Crawford,2025-02-11 13:54:12,,Hudson NY,2648779,,,,,,,,0,0,0,,469:54:12,105:34:15,364:19:57,,,https://app.getmaintainx.com/api/s3/uploads/3bcf76f5-6d55-4883-a7a4-6d1ca3c1daa9_0.jpg,"https://app.getmaintainx.com/api/s3/uploads/3f2242f7-dcd2-48bd-b805-34f006af81bc_0.jpg,https://app.getmaintainx.com/api/s3/uploads/3bcf76f5-6d55-4883-a7a4-6d1ca3c1daa9_0.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
30,Pest Prevention Fixes: Extraction,DONE,,REACTIVE,"#2 - electrical box on east side exterior of building has a hole in it that the pest prevention guy and I literally watched a mouse climb into, needs to be sealed or plugged. 
#3 - Door in area between extraction and milling areas has a crack in the jamb that pest can come through. We had a catch in the trap there during last inspection.

Requester contact information:
kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/47595440?organizationId=342508,47595440,Daniel Crawford,,kacey@hudsonhemp.com,2025-01-22 15:32:43,Daniel Crawford,2025-01-22 15:58:21,2025-01-23 00:00:00,2025-02-06,1:00:00,2025-01-27 09:34:19,2025-03-18 14:28:21,Daniel Crawford,2025-03-18 14:28:21,,Hudson NY,2648779,,,,,,,,0,0,0,,1309:28:21,105:34:19,1203:54:02,,,https://app.getmaintainx.com/api/s3/uploads/ad02767c-e831-407e-89f3-8f1255a61123_0.jpg,"https://app.getmaintainx.com/api/s3/uploads/72a11d60-6487-4be3-842e-d56c790d0517_0.jpg,https://app.getmaintainx.com/api/s3/uploads/75dfe2d7-8011-4e8f-b2e6-76bb901b29c6_0.jpg,https://app.getmaintainx.com/api/s3/uploads/ad02767c-e831-407e-89f3-8f1255a61123_0.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
31,Pest Prevention Fixes: Processing,DONE,MEDIUM,REACTIVE,"#4 - Hole in jamb of door at break room can allow pests to come in, needs to be sealed. 
#5 - Exterior wall separating at corner of building, allowing pests to get in. Needs to be fixed/resealed
#6- Pole going into building needs to be better sealed. There is also a burrow hole in this area going under the building that needs to be filled. 
#7- Pole going into building needs to be better sealed/ recaulked. There is another burrow hole on this side of the door that needs to be sealed as well.

Requester contact information:
kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/47595501?organizationId=342508,47595501,Daniel Crawford,,kacey@hudsonhemp.com,2025-01-22 15:39:42,Daniel Crawford,2025-01-22 15:59:19,2025-01-23 00:00:00,2025-02-06,1:00:00,2025-01-27 09:34:21,2025-02-11 13:54:10,Daniel Crawford,2025-02-11 13:54:10,,Hudson NY,2648779,,,,,,,,0,0,0,,469:54:08,105:34:21,76:47:35,287:32:12,,https://app.getmaintainx.com/api/s3/uploads/0c13c13e-de79-48bc-9cc1-ec99159c5576_0.jpg,"https://app.getmaintainx.com/api/s3/uploads/b318c8c5-97e8-46a9-a351-e4d4556e6ee4_0.jpg,https://app.getmaintainx.com/api/s3/uploads/3bac029e-8140-4a98-9903-6a1b633c82f3_0.jpg,https://app.getmaintainx.com/api/s3/uploads/18c166c3-d3d6-4257-9981-f9fc0713cfba_0.jpg,https://app.getmaintainx.com/api/s3/uploads/cd1298ab-9015-4f3b-af21-445a611df059_0.jpg,https://app.getmaintainx.com/api/s3/uploads/0c13c13e-de79-48bc-9cc1-ec99159c5576_0.jpg",,,,,,,,false,$0.00,$0.00,1:00:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
32,Reflash and Coat Roof,DONE,HIGH,REACTIVE,"Reflash and Coat Roof

Multiple issues with Processing space roof.

Seems to be new water drippings getting into the room from the spot that was just sealed up.

Requester contact information:
Shawn@hudsonhemp.com",https://app.getmaintainx.com/workorders/47883353?organizationId=342508,47883353,Daniel Crawford,,,,Daniel Crawford,2025-01-27 09:36:18,2025-04-01 00:00:00,2025-06-01,1:00:00,2025-07-08 13:54:43,2025-07-08 13:54:43,Daniel Crawford,2025-07-08 13:54:43,,Processing,2648780,,,,,,,,0,0,0,,2365:54:44,2365:54:44,,,,https://app.getmaintainx.com/api/s3/uploads/87788826-f1b3-4fce-8943-8da5c5b3eee7_1000008104.heic,https://app.getmaintainx.com/api/s3/uploads/87788826-f1b3-4fce-8943-8da5c5b3eee7_1000008104.heic,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
33,Service/ Pump System,DONE,MEDIUM,PREVENTIVE,Call a septic service to pump out the system and clean.,https://app.getmaintainx.com/workorders/47883471?organizationId=342508,47883471,Daniel Crawford,,,,Daniel Crawford,2025-01-27 09:37:17,2025-12-11 14:30:53,2026-12-11,1:00:00,2025-01-30 14:34:30,2025-01-30 14:34:30,Daniel Crawford,2025-01-30 14:34:30,Yearly|1,Farmhouse,2652164,Composting Toilet,7699100,,,,,,0,0,0,,,0,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
34,Refill all eye wash stations,DONE,MEDIUM,PREVENTIVE,Work with Michael D. to fill stations with disinfectant solution,https://app.getmaintainx.com/workorders/48232430?organizationId=342508,48232430,Daniel Crawford,,,,Daniel Crawford,2025-01-30 14:33:54,2025-03-29 12:00:00,2025-04-01,3:00:00,2025-04-17 13:20:37,2025-04-17 13:20:37,Daniel Crawford,2025-04-17 13:20:37,Monthly|3|1,Hudson NY,2648779,,,,,,Refill eye wash Stations,,0,0,0,,457:20:37,309:40:32,,147:40:05,,,https://app.getmaintainx.com/api/s3/uploads/169333db-7b20-4acb-ae4c-9fe9d2a959ca_Eye_Wash_Station_Map_1.pdf,,,,,,,,false,$0.00,$0.00,1:30:00,$0.00,Refill eye wash station,"Drain station,Rinse station,Have a safety officer add disinfectant solution,Document  adding disinfectant solution,Refill with potable water,Document filling unit",,,,,,,,,,,,,,,,,,,,,,,,,,,,
36,Fly light in distro not working,DONE,MEDIUM,REACTIVE,The electrician came and put in an outlet so it can plug it now which is awesome! But it doesn't turn on when plugged in. Would you be able to take a look at it? If it cant be fixed we''l have Meerkat swap it out the next time theyre here,https://app.getmaintainx.com/workorders/48240552?organizationId=342508,48240552,Daniel Crawford,,,2025-01-30 15:09:41,Daniel Crawford,2025-01-30 15:44:02,2025-01-30 00:00:00,2025-02-04,1:00:00,2025-03-18 14:28:30,2025-03-18 14:28:30,Daniel Crawford,2025-03-18 14:28:30,,Hudson NY,2648779,,,,,,,,0,0,0,,1125:44:28,1125:44:28,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
37,Wifi connection issues in Carbon Building,DONE,,REACTIVE,"Multiple people, multiple devices having trouble getting and staying connected to the Hudson Carbon wifi

Requester contact information:
kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/48662369?organizationId=342508,48662369,Daniel Crawford,,kacey@hudsonhemp.com,2025-02-05 08:24:58,Daniel Crawford,2025-02-05 08:52:54,2025-02-05 00:00:00,2025-02-05,1:00:00,2025-02-05 08:53:34,2025-02-05 08:53:34,Daniel Crawford,2025-02-05 08:53:34,,Hudson NY,2648779,,,,,,,,0,0,0,,0:00:40,0:00:40,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
38,Change Filters (Astoria),OPEN,,PREVENTIVE,Change all of the HVAC filters in the Astoria facility.,https://app.getmaintainx.com/workorders/48668813?organizationId=342508,48668813,Lucas Halaj,,,,Lucas Halaj,2025-02-05 09:40:21,2025-02-27 00:00:00,2025-02-27,1:00:00,,,,2025-02-05 09:40:21,,Astoria,2758032,HVAC Unit #1 (Astoria),8556527,Preventive,,,,,,,,,,,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
39,1906 mop sink has a leak,DONE,,REACTIVE,"sink has a leak and floor is flooded over time, needed to be fixed asap.

Requester contact information:
Mblock@nukafoods.com",https://app.getmaintainx.com/workorders/48941559?organizationId=342508,48941559,Daniel Crawford,,Mblock@nukafoods.com,2025-01-27 07:41:21,Daniel Crawford,2025-02-08 09:11:32,2025-02-08 00:00:00,2025-02-08,1:00:00,2025-02-08 09:11:37,2025-02-08 09:11:37,Daniel Crawford,2025-02-08 09:11:37,,Hudson NY,2648779,,,,,,,,0,0,0,,0:00:05,0:00:05,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
40,Quality Air Testing GMP - Roll Pros,DONE,HIGH,PREVENTIVE,"Work with the Quality department to complete air test for GMP compliance.

TRI Air Testing
Call: 512-887-6838",https://app.getmaintainx.com/workorders/49174922?organizationId=342508,49174922,Daniel Crawford,Processing,,,Daniel Crawford,2025-02-11 13:36:42,2024-11-01 00:00:00,2025-01-02,1:00:00,2025-02-11 13:52:58,2025-02-11 13:52:58,Daniel Crawford,2025-02-11 13:52:58,Yearly|1,General,2648754,RollPros Blackbird 1.0 ID#5,7851683,,TRI Air Testing,737815,,,0,0,0,,0:16:15,0:16:15,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
41,Quality Air Testing GMP - Hefestus,DONE,HIGH,PREVENTIVE,"Work with the Quality department to complete air test for GMP compliance.

TRI Air Testing
Call: 512-887-6838",https://app.getmaintainx.com/workorders/49174972?organizationId=342508,49174972,Daniel Crawford,Processing,,,Daniel Crawford,2025-02-11 13:37:08,2024-11-01 00:00:00,2025-01-02,1:00:00,2025-02-11 13:53:21,2025-02-11 13:53:21,Daniel Crawford,2025-02-11 13:53:21,Yearly|1,Processing,2648780,Hefestus AuraX ID#6,7851673,,TRI Air Testing,737815,,,0,0,0,,0:16:13,0:16:13,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
44,Fix floor boards in upstairs office,DONE,LOW,REACTIVE,"Never noticed this before but it’s starting to lift, there are missing nails in this board :(",https://app.getmaintainx.com/workorders/49242496?organizationId=342508,49242496,Daniel Crawford,,,,Alexandra Harrington,2025-02-12 09:08:48,,2025-02-12,0:30:00,2025-02-12 13:03:17,2025-04-02 08:34:32,Daniel Crawford,2025-04-02 08:34:32,,Farmhouse,2652164,,,Safety,,,Fix floor boards,2376373,0,0,0,,1174:25:43,3:54:29,1170:31:14,,,https://app.getmaintainx.com/api/s3/uploads/9cd71573-c1f3-4aba-a4d8-c140d3dc2c12_IMG_6250.HEIC,https://app.getmaintainx.com/api/s3/uploads/9cd71573-c1f3-4aba-a4d8-c140d3dc2c12_IMG_6250.HEIC,,,,,,,,false,$0.00,$0.00,0,$0.00,Gather supplies,,Find location,,Nails floor board,,,,,,,,,,,,,,,,,,,,,,,,,
45,Rollpros Upgrades,DONE,HIGH,REACTIVE,"Upgrades to the Rollpros Blackbird including:
New Vibe Trays
New Scale System
New Rake and Gate Assembly
New Platen
New Scraper Vacuum Assembly",https://app.getmaintainx.com/workorders/49271000?organizationId=342508,49271000,Daniel Crawford,Processing,,,Daniel Crawford,2025-02-12 13:19:26,2025-02-03 00:00:00,2025-02-14,1:00:00,2025-03-18 14:29:13,2025-03-18 14:29:13,Daniel Crawford,2025-03-18 14:29:13,,General,2648754,RollPros Blackbird 1.0 ID#5,7851683,,RollPros,740445,,,0,0,0,,816:09:46,816:09:46,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
46,Clean Floor Drains,DONE,MEDIUM,PREVENTIVE,,https://app.getmaintainx.com/workorders/49272066?organizationId=342508,49272066,Daniel Crawford,Processing,,,Daniel Crawford,2025-02-12 13:28:48,2025-02-28 00:00:00,2025-03-03,1:00:00,2025-03-26 10:34:06,2025-03-26 10:34:06,Daniel Crawford,2025-03-26 10:34:06,Monthly|3|30,Processing,2648780,Floor Drains,7741260,,,,,,0,0,0,,633:34:07,633:34:07,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
47,220 outlet Installed in dry room two,OPEN,,REACTIVE,,https://app.getmaintainx.com/workorders/49439056?organizationId=342508,49439056,,,,2025-02-12 10:16:20,Daniel Crawford,2025-02-14 09:42:35,,,1:00:00,,,,2025-02-14 09:42:35,,General,2648754,,,,,,,,,,,,,,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48,Moving Solvent Cabinet Inside,DONE,,REACTIVE,"Requesting help moving a solvent cabinet inside of the innovation lab building

Requester contact information:
lyoung@hudsonhemp.com",https://app.getmaintainx.com/workorders/49439840?organizationId=342508,49439840,Daniel Crawford,,lyoung@hudsonhemp.com,2025-02-09 23:19:30,Daniel Crawford,2025-02-14 09:49:14,2025-03-13 00:00:00,2025-03-07,1:00:00,2025-02-19 12:56:32,2025-03-18 14:28:50,Daniel Crawford,2025-03-18 14:28:50,,Hudson NY,2648779,,,,,,,,0,0,0,,134:28:48,0,0:46:50,647:45:26,,,,,,,,,,,false,$0.00,$0.00,0:30:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49,Rattling in Northeast corner of warehouse.,OPEN,,REACTIVE,"Periodic and sounds like the roof?

Requester contact information:
Rosie@hudsonhemp.com",https://app.getmaintainx.com/workorders/49440025?organizationId=342508,49440025,Daniel Crawford,,Rosie@hudsonhemp.com,2025-02-05 13:36:54,Daniel Crawford,2025-02-14 09:50:35,2025-03-03 00:00:00,2025-04-25,1:00:00,,,,2025-04-02 08:39:30,,Hudson NY,2648779,,,,,,,,,,,,,,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50,Humidifier dry room 1,OPEN,,REACTIVE,"Would like to get a humidifier installed in dry room 1, same as other dry rooms!

Requester contact information:
Brandon@hudsonhemp.com",https://app.getmaintainx.com/workorders/49440124?organizationId=342508,49440124,Daniel Crawford,,Brandon@hudsonhemp.com,2025-02-12 10:11:21,Daniel Crawford,2025-02-14 09:51:22,2025-03-04 00:00:00,2025-05-01,1:00:00,2025-02-14 09:51:39,,,2025-02-14 09:51:42,,General,2648754,,,,,,,,,,,,,3666:09:35,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
51,Air compressor maintenance,ON HOLD,,REACTIVE,We have an air leak on the RollPro machine and not sure if the air compressor is a result of it. The air compressor is showing an error message.,https://app.getmaintainx.com/workorders/49440254?organizationId=342508,49440254,Daniel Crawford,,,2025-02-13 08:03:29,Daniel Crawford,2025-02-14 09:52:31,2025-02-14 00:00:00,2025-03-01,1:00:00,2025-02-19 12:56:24,,,2025-04-02 08:35:55,,Hudson NY,2648779,,,,,,,,,,,,1125:43:23,123:03:53,1002:39:30,2962:33:43,,https://app.getmaintainx.com/api/s3/uploads/9602b45a-2f11-4487-966d-491a4b9c3c45_1000009431.heic,https://app.getmaintainx.com/api/s3/uploads/9602b45a-2f11-4487-966d-491a4b9c3c45_1000009431.heic,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53,Rolling Wire Shelving Building,DONE,,REACTIVE,Please assemble the wire shelving with rolling bases for Distribution! We greatly need and and will appreciate the help.,https://app.getmaintainx.com/workorders/49687309?organizationId=342508,49687309,Daniel Crawford,,,2025-02-18 08:09:54,Daniel Crawford,2025-02-18 08:49:01,2025-02-19 00:00:00,2025-02-27,1:00:00,2025-02-19 12:56:34,2025-02-19 13:44:29,Daniel Crawford,2025-02-19 13:44:29,,General,2648754,,,,,,,,0,0,0,,13:44:29,12:56:34,0:47:55,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54,Training on air compressor and SOP,DONE,,REACTIVE,Starting and Stopping the Kaeser Compressor,https://app.getmaintainx.com/workorders/49849725?organizationId=342508,49849725,Daniel Crawford,,,,Daniel Crawford,2025-02-19 14:07:07,2025-02-27 00:00:00,2025-02-20,1:00:00,2025-05-27 09:39:56,2025-05-27 09:39:56,Daniel Crawford,2025-05-27 09:39:56,,Warehouse,2661739,Kaeser Air Center Compressor,7852607,,,,,,0,0,0,,2144:39:56,2144:39:56,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56,Feb Pest Prevention Fixes - Farmhouse,DONE,,REACTIVE,"1- Fill in gaps between pipe and exterior wall 
2 - Fill in gaps between pipe and floor in closet in Alex's office",https://app.getmaintainx.com/workorders/49924792?organizationId=342508,49924792,Daniel Crawford,,,2025-02-20 09:15:54,Daniel Crawford,2025-02-20 10:25:34,2025-03-03 00:00:00,2025-03-28,1:00:00,2025-03-11 10:20:06,2025-03-17 15:23:36,Daniel Crawford,2025-03-17 15:23:36,,Farmhouse,2652164,,,,,,,,0,0,0,,350:23:36,201:20:07,149:03:29,,,https://app.getmaintainx.com/api/s3/uploads/9efe1f18-2e51-4e8e-90c8-595a3565865b_unnamed.jpg,"https://app.getmaintainx.com/api/s3/uploads/0ccc74bc-0f6c-41f7-b5af-c9f37de13e50_0.jpg,https://app.getmaintainx.com/api/s3/uploads/085ad355-81bd-4147-b837-e8b2690aba45_0.jpg,https://app.getmaintainx.com/api/s3/uploads/9efe1f18-2e51-4e8e-90c8-595a3565865b_unnamed.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57,Feb Pest Prevention Fixes - Extraction,DONE,,REACTIVE,"3 - Fill gap in door in 1906 packaging space
4 - Fill gap in garage door in 1906 packaging space 
5 - Fill gap in garage door in extraction milling area 
6 - Fill gap under door in extraction milling area (doorsweep?)
7,8,9 - Fill gaps under doors in extraction gowning area, electrical closet and behind distillation (doorsweep?)(not pictured, marked on map)
10 -Fill gaps in and under door between main extraction and milling areas

Requester contact information:
Kacey",https://app.getmaintainx.com/workorders/49924875?organizationId=342508,49924875,Daniel Crawford,,Kacey ,2025-02-20 09:20:47,Daniel Crawford,2025-02-20 10:26:12,2025-03-03 00:00:00,2025-03-28,1:00:00,2025-03-11 10:19:28,2025-03-11 10:19:28,Daniel Crawford,2025-03-11 10:19:28,,Extraction,2661746,,,,,,,,0,0,0,,201:19:28,200:02:27,,1:17:01,,https://app.getmaintainx.com/api/s3/uploads/4836f0cb-26d4-428a-9bf4-ce197c47be9a_unnamed.jpg,"https://app.getmaintainx.com/api/s3/uploads/00e616ed-7b44-48a5-986b-c202d830ef5d_0.jpg,https://app.getmaintainx.com/api/s3/uploads/7d149757-e8ef-4e97-bf59-11b7ced2b134_0.jpg,https://app.getmaintainx.com/api/s3/uploads/3211ebdb-0b1a-41d7-af24-98e1381ce41e_0.jpg,https://app.getmaintainx.com/api/s3/uploads/7112de33-f6c0-4c83-a5c7-db04289324f3_0.jpg,https://app.getmaintainx.com/api/s3/uploads/0f605857-a3d1-47dc-a50f-8d3e5f5e05c0_0.jpg,https://app.getmaintainx.com/api/s3/uploads/5c078ff4-06a0-43d9-8ef4-55da5f8ffadf_0.jpg,https://app.getmaintainx.com/api/s3/uploads/4836f0cb-26d4-428a-9bf4-ce197c47be9a_unnamed.jpg",,,,,,,,false,$0.00,$0.00,0:20:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
58,Feb Pest Prevention Fixes - Processing,DONE,,REACTIVE,"12 - Fill gaps in floor around break room door

Requester contact information:
Kacey",https://app.getmaintainx.com/workorders/49925121?organizationId=342508,49925121,Daniel Crawford,,Kacey ,2025-02-20 09:23:43,Daniel Crawford,2025-02-20 10:28:18,2025-03-03 00:00:00,2025-03-28,1:00:00,2025-03-11 10:19:57,2025-03-11 10:19:57,Daniel Crawford,2025-03-11 10:19:57,,Processing,2648780,,,,,,,,0,0,0,,201:19:56,198:31:01,,2:48:55,,https://app.getmaintainx.com/api/s3/uploads/d89ce6b4-3d29-407a-a38e-b775f76ed9e6_unnamed.jpg,"https://app.getmaintainx.com/api/s3/uploads/4e174439-2567-450f-8e2d-4bfc7e6ac756_0.jpg,https://app.getmaintainx.com/api/s3/uploads/d89ce6b4-3d29-407a-a38e-b775f76ed9e6_unnamed.jpg",,,,,,,,false,$0.00,$0.00,0:15:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
59,Feb Pest Prevention Fixes - Distribution,DONE,,REACTIVE,"11 - Fill gaps in doorway and garage door

Requester contact information:
Kacey",https://app.getmaintainx.com/workorders/49925201?organizationId=342508,49925201,Daniel Crawford,,Kacey,2025-02-20 09:22:38,Daniel Crawford,2025-02-20 10:29:11,2025-03-03 00:00:00,2025-03-28,1:00:00,2025-03-11 10:20:04,2025-03-17 15:23:33,Daniel Crawford,2025-03-17 15:23:33,,Distribution,2661747,,,,,,,,0,0,0,,350:23:33,201:20:05,1:04:51,147:58:37,,https://app.getmaintainx.com/api/s3/uploads/bf001f4b-753a-4e02-9c48-ce3cb2c8ea70_unnamed.jpg,"https://app.getmaintainx.com/api/s3/uploads/246e1c53-2eaf-47f2-9ce8-53618e2ee2ee_0.jpg,https://app.getmaintainx.com/api/s3/uploads/39c488aa-5398-499c-8ae8-e2c0e6be2473_0.jpg,https://app.getmaintainx.com/api/s3/uploads/bf001f4b-753a-4e02-9c48-ce3cb2c8ea70_unnamed.jpg",,,,,,,,false,$0.00,$0.00,0:10:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
60,Daily Cleaning,DONE,LOW,PREVENTIVE,,https://app.getmaintainx.com/workorders/50418882?organizationId=342508,50418882,"Sergio (Rico Suave) Diniz,Daniel Crawford",,,,Sergio (Rico Suave) Diniz,2025-02-26 13:08:47,2025-02-26 08:00:00,2025-02-26 18:00:00,1:00:00,2025-02-26 13:22:07,2025-02-26 13:23:17,Sergio (Rico Suave) Diniz,2025-02-26 13:23:17,Weekly|1|Monday|Tuesday|Wednesday|Thursday|Friday,General,2648754,RollPros Blackbird 1.0 ID#5,7851683,Preventive,,,Daily Cleaning Machine,2425018,3,0,0,,0:14:29,0:13:19,0:01:10,,,,,"This procedure outlines the daily cleaning routine for the RollPros Blackbird 1.0 machine, ensuring it is properly maintained and ready for use. It includes pre-cleaning inspection, cleaning process, post-cleaning inspection, and final steps to ensure the machine is in optimal condition.",,,,,,,false,$0.00,$0.00,0,$0.00,Asset Information: RollPros Blackbird 1.0,,Pre-Cleaning Inspection,,Check that all the parts are in place,"Hopper,Conveyor Belt,Blades",Is the machine turned off and unplugged?,Yes,Cleaning Process,,Wipe down the exterior surfaces with a damp cloth,X,Clean the hopper thoroughly,PASS,Remove and clean the blades,PASS,Vacuum the conveyor belt to remove debris,PASS,Post-Cleaning Inspection,,Is the machine dry and free of cleaning residue?,Yes,Ensure all parts are reassembled correctly,"Hopper,Conveyor Belt,Blades",Final Steps,,Plug the machine back in,X,Technician's signature,"Sergio (Rico Suave) Diniz,2025-02-26 13:23:13,https://app.getmaintainx.com/api/s3/uploads/4ad6ba7a-9843-4678-ad67-0bccabfa63b4_desktop-signature-1740594192914.png"
62,Processing Wall,DONE,HIGH,REACTIVE,"Needs to be cleaned before the audit March 19

Requester contact information:
kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/51074590?organizationId=342508,51074590,Daniel Crawford,,kacey@hudsonhemp.com,2025-03-05 13:48:41,Daniel Crawford,2025-03-05 13:57:04,2025-03-05 00:00:00,2025-03-15,1:00:00,2025-03-10 08:52:51,2025-03-31 10:58:14,Daniel Crawford,2025-03-31 10:58:14,,Hudson NY,2648779,,,,,,,,0,0,0,,620:01:09,113:55:47,506:05:22,,,https://app.getmaintainx.com/api/s3/uploads/3b1cde69-9754-41e6-b8f8-67a9c049c8c4_unnamed.jpg,https://app.getmaintainx.com/api/s3/uploads/3b1cde69-9754-41e6-b8f8-67a9c049c8c4_unnamed.jpg,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
63,MX TEST WORK ORDER,DONE,,REACTIVE,,https://app.getmaintainx.com/workorders/51162260?organizationId=342508,51162260,James Fitzpatrick,,,,James Fitzpatrick,2025-03-06 11:21:36,,2025-03-06,1:00:00,2025-03-06 11:24:42,2025-03-06 11:26:23,James Fitzpatrick,2025-03-06 11:26:23,,,,,,,,,Daily Cleaning Machine,2425018,2,1,0,,0:04:47,0:03:06,0:01:41,,,,,"This procedure outlines the daily cleaning routine for the RollPros Blackbird 1.0 machine, ensuring it is properly maintained and ready for use. It includes pre-cleaning inspection, cleaning process, post-cleaning inspection, and final steps to ensure the machine is in optimal condition.",,,,,,,false,$0.00,$0.00,0,$0.00,Asset Information: RollPros Blackbird 1.0,,Pre-Cleaning Inspection,,Check that all the parts are in place,Hopper,Is the machine turned off and unplugged?,Yes,Cleaning Process,,Wipe down the exterior surfaces with a damp cloth,X,Clean the hopper thoroughly,PASS,Remove and clean the blades,FLAG,Vacuum the conveyor belt to remove debris,PASS,Post-Cleaning Inspection,,Is the machine dry and free of cleaning residue?,Yes,Ensure all parts are reassembled correctly,Hopper,Final Steps,,Plug the machine back in,X,Technician's signature,"James Fitzpatrick,2025-03-06 11:26:06,https://app.getmaintainx.com/api/s3/uploads/4b1c33bc-ea0b-4fc4-8b95-09c656b1bda3_desktop-signature-1741278365663.png"
64,Eye Wash station in Extraction,DONE,,REACTIVE,"Eye wash station in extraction by door to distillation is not functional. They pull the cord for water and it leaks out the bottom. If this cant be repaired we need to get a wall unit for them ASAP

Requester contact information:
Kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/51167108?organizationId=342508,51167108,Daniel Crawford,,Kacey@hudsonhemp.com,2025-03-05 09:45:43,Daniel Crawford,2025-03-06 12:04:35,2025-03-06 00:00:00,2025-04-01,1:00:00,2025-03-10 08:52:16,2025-05-27 09:40:04,Daniel Crawford,2025-05-27 09:40:04,,Hudson NY,2648779,,,,,,,,0,0,0,,1964:35:26,91:47:41,1872:47:45,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
65,"hairnet, shoe cover, and beard cover dispenser rehung",DONE,,REACTIVE,in the 1906/ hash lab gowning room the dispenser fell off the wall again. Just needs to be remounted please and thank you.,https://app.getmaintainx.com/workorders/51167988?organizationId=342508,51167988,Daniel Crawford,,,2025-03-06 12:11:48,Daniel Crawford,2025-03-06 12:12:27,2025-03-07 00:00:00,2025-03-06,1:00:00,2025-03-18 14:28:55,2025-03-18 14:28:55,Daniel Crawford,2025-03-18 14:28:55,,Hudson NY,2648779,,,,,,,,0,0,0,,277:28:55,16:40:02,,260:48:53,,,,,,,,,,,false,$0.00,$0.00,0:15:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
66,Paper towel dispenser installed in processing bathrooms,DONE,,REACTIVE,"Have 2 paper towel dispensers to be installed in both bathrooms in processing warehouse.

Requester contact information:
Kelly@hudsonhemp.com",https://app.getmaintainx.com/workorders/51202998?organizationId=342508,51202998,Daniel Crawford,,Kelly@hudsonhemp.com,2025-03-06 14:50:07,Daniel Crawford,2025-03-06 16:09:07,2025-03-10 00:00:00,2025-03-30,1:00:00,2025-03-10 08:49:42,2025-03-10 08:49:42,Daniel Crawford,2025-03-10 08:49:42,,Hudson NY,2648779,,,,,,,,0,0,0,,8:49:43,8:49:43,,,,https://app.getmaintainx.com/api/s3/uploads/8a6de73f-6275-4df8-926d-cdf93ab85f42_image.jpg,"https://app.getmaintainx.com/api/s3/uploads/15e05524-f500-4301-81b9-63006c1b416f_image.jpg,https://app.getmaintainx.com/api/s3/uploads/4f74d646-72d6-47b8-a007-1413ec3979eb_image.jpg,https://app.getmaintainx.com/api/s3/uploads/8a6de73f-6275-4df8-926d-cdf93ab85f42_image.jpg",,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
67,Change all Willow Air Filters in Processing Filters,DONE,,PREVENTIVE,Air purifiers in Processing need new filters (2 purifiers in room),https://app.getmaintainx.com/workorders/51203109?organizationId=342508,51203109,Daniel Crawford,,kacey@hudsonhemp.com,2025-03-06 15:25:13,Daniel Crawford,2025-03-06 16:10:16,2025-03-07 00:00:00,2025-03-11,1:00:00,2025-03-11 10:19:44,2025-03-11 10:19:44,Daniel Crawford,2025-03-11 10:19:44,MonthlyByWeekday|1|Second_Fri,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,105:19:44,80:02:31,,25:17:13,,,,,,,,,,,false,$0.00,$0.00,0:05:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
68,Change all filters in  Hash Lab Willow Air Units,DONE,,PREVENTIVE,Please replace all filters in Hash Lab! Theyre lookin quite green,https://app.getmaintainx.com/workorders/51203170?organizationId=342508,51203170,Daniel Crawford,,kacey@hudsonhemp.com,2025-03-06 15:24:15,Daniel Crawford,2025-03-06 16:10:56,2025-03-07 00:00:00,2025-03-11,1:00:00,2025-03-11 10:19:40,2025-03-11 10:19:40,Daniel Crawford,2025-03-11 10:19:40,MonthlyByWeekday|1|Second_Fri,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,105:19:40,79:59:16,,25:20:24,,,,,,,,,,,false,$0.00,$0.00,0:05:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
69,hot water in 1906/ hash lab bathroom,DONE,LOW,REACTIVE,there's a weird smell coming from the hot water in the 1906/ hash lab bathroom. Can we please take a look and make sure this is normal? None of us remember the bathroom water smelling like this when running hot. Thanks.,https://app.getmaintainx.com/workorders/51244213?organizationId=342508,51244213,Daniel Crawford,,,2025-03-07 06:24:34,Daniel Crawford,2025-03-07 07:25:50,2025-03-04 00:00:00,2025-03-14,1:00:00,2025-03-26 10:38:10,2025-03-26 10:38:10,Daniel Crawford,2025-03-26 10:38:10,,Hudson NY,2648779,,,,,,,,0,0,0,,458:12:20,458:12:20,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
70,Fix leak in cleaning room,DONE,MEDIUM,REACTIVE,Leak from the sink in the new cleaning room,https://app.getmaintainx.com/workorders/51320017?organizationId=342508,51320017,"Daniel Crawford,Alexandra Harrington",Processing,,,Alexandra Harrington,2025-03-07 13:59:17,,,1:00:00,2025-04-29 09:55:04,2025-04-29 09:55:04,Daniel Crawford,2025-04-29 09:55:04,,Processing,2648780,,,Mechanical,,,,,0,0,0,,1266:55:47,1266:55:47,,,,https://app.getmaintainx.com/api/s3/uploads/13f19fb0-060c-4d74-9e90-ae61d7be6e09_IMG_6462.HEIC,https://app.getmaintainx.com/api/s3/uploads/13f19fb0-060c-4d74-9e90-ae61d7be6e09_IMG_6462.HEIC,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
72,Nail cleanup along Distro perimeters,OPEN,,REACTIVE,"Nails keep being found in employees tires after parking along the far wall of Distribution. Need a nail cleanup ASAP along entire perimeter of Distribution, thoroughly, as pallets used to be stored along the exterior walls.

Requester contact information:
emily@hudsonhemp.com",https://app.getmaintainx.com/workorders/51504374?organizationId=342508,51504374,Daniel Crawford,,emily@hudsonhemp.com,2025-03-10 12:03:16,Daniel Crawford,2025-03-10 16:27:47,2025-03-11 00:00:00,2025-03-14,1:00:00,,,,2025-03-10 16:27:47,,Hudson NY,2648779,,,,,,,,,,,,,,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73,Change all filters in  Hash Lab Willow Air Units,DONE,,PREVENTIVE,Please replace all filters in Hash Lab! Theyre lookin quite green,https://app.getmaintainx.com/workorders/51571185?organizationId=342508,51571185,Daniel Crawford,,,,Daniel Crawford,2025-03-11 10:19:40,2025-04-07 13:00:00,2025-04-11,1:00:00,2025-03-17 15:23:42,2025-04-29 11:05:38,Daniel Crawford,2025-04-29 11:05:38,MonthlyByWeekday|1|Second_Fri,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,526:05:23,526:05:23,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74,Change all Willow Air Filters in Processing Filters,DONE,,PREVENTIVE,Air purifiers in Processing need new filters (2 purifiers in room),https://app.getmaintainx.com/workorders/51571193?organizationId=342508,51571193,Daniel Crawford,,,,Daniel Crawford,2025-03-11 10:19:44,2025-04-07 13:00:00,2025-04-11,1:00:00,2025-03-17 15:23:46,2025-04-29 11:05:34,Daniel Crawford,2025-04-29 11:05:34,MonthlyByWeekday|1|Second_Fri,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,526:05:20,526:05:20,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
