ID,Title,Status,Priority,Work Type,Description,URL,Global ID,Assigned to,Teams Assigned to,Requested by,Requested on,Created by,Created on,Planned Start Date,Due date,Estimated Time,Started on,Completed on,Completed by,Last updated,Recurrence,Location,Location ID,Asset,Asset ID,Categories,Vendors,Vendor IDs,Procedure Name,Procedure Template ID,Procedure Passes,Procedure Flags,Procedure Failures,Procedure Score (%),Time to Complete,Time Open,Time In Progress,Time On Hold,Work Request ID,Thumbnail,Attachments,Procedure Description,Meter ID,Meter Condition,Parent,Parent ID,Total Estimated Time,Parent Global ID,Is Parent?,Total Parts Cost,Total Time Cost,Total Reported Time,Additional Costs,Question 1,Answer 1,Question 2,Answer 2,Question 3,Answer 3,Question 4,Answer 4,Question 5,Answer 5,Question 6,Answer 6,Question 7,Answer 7,Question 8,Answer 8,Question 9,Answer 9,Question 10,Answer 10,Question 11,Answer 11,Question 12,Answer 12,Question 13,Answer 13,Question 14,Answer 14,Question 15,Answer 15
75,Change all filters in  Hash Lab Willow Air Units,DONE,,PREVENTIVE,Please replace all filters in Hash Lab! Theyre lookin quite green,https://app.getmaintainx.com/workorders/52084287?organizationId=342508,52084287,Daniel Crawford,,,,Daniel Crawford,2025-03-17 15:23:42,2025-05-05 13:00:00,2025-05-09,1:00:00,2025-05-06 07:45:38,2025-05-06 07:45:38,Daniel Crawford,2025-05-06 07:45:38,MonthlyByWeekday|1|Second_Fri,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,18:45:38,18:45:38,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
76,Change all Willow Air Filters in Processing Filters,DONE,,PREVENTIVE,Air purifiers in Processing need new filters (2 purifiers in room),https://app.getmaintainx.com/workorders/52084294?organizationId=342508,52084294,Daniel Crawford,,,,Daniel Crawford,2025-03-17 15:23:46,2025-05-05 13:00:00,2025-05-09,1:00:00,2025-05-06 07:45:35,2025-05-06 07:45:35,Daniel Crawford,2025-05-06 07:45:35,MonthlyByWeekday|1|Second_Fri,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,18:45:36,18:45:36,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
77,Fire Safety Training - Yearly,DONE,HIGH,PREVENTIVE,Conduct yearly fire safety training,https://app.getmaintainx.com/workorders/52089112?organizationId=342508,52089112,Daniel Crawford,,,,Daniel Crawford,2025-03-17 16:06:34,,2025-03-18,1:00:00,2025-03-17 16:07:00,2025-03-19 08:14:31,Daniel Crawford,2025-03-19 08:14:31,Yearly|1,Hudson NY,2648779,,,,,,,,0,0,0,,40:07:53,0:00:26,40:07:27,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
78,Fire Safety Training - Yearly,OPEN,HIGH,PREVENTIVE,Conduct yearly fire safety training,https://app.getmaintainx.com/workorders/52089147?organizationId=342508,52089147,Daniel Crawford,,,,Daniel Crawford,2025-03-17 16:07:00,2025-03-19 00:00:00,2026-03-18,1:00:00,,,,2025-03-17 16:07:00,Yearly|1,Hudson NY,2648779,,,,,,,,,,,,,,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
79,Get Filter Sizes for Dryroom Equipment,DONE,MEDIUM,REACTIVE,Obtain filter sizes for all dry room equipment and document for PM program,https://app.getmaintainx.com/workorders/52195311?organizationId=342508,52195311,Daniel Crawford,,,,Daniel Crawford,2025-03-18 13:37:47,2025-03-19 00:00:00,2025-03-28,1:00:00,2025-03-26 10:33:54,2025-03-26 10:33:54,Daniel Crawford,2025-03-26 10:33:54,,,,,,,,,,,0,0,0,,178:33:55,178:33:55,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
83,Replace Steam Canister and Clean Drain Valve,DONE,MEDIUM,PREVENTIVE,"TO REPLACE THE CANISTER
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. Remove O-ring from groove in drain assembly using a small screw
driver
8. Insect drain assembly and remove any debris – see TO CLEAN THE
DRAIN VALVE
9. Insert new O-ring into groove in drain assembly (O-ring is provided
with Model 80 and Model 80LC canisters ) Dampen O-ring with
water before inserting canister Do not use oil, grease, or any
lubricant besides water
10. Make sure strainer is inserted into bottom of new canister
11. Insert canister into drain assembly Position canister with label facing
outward
12. Reconnect steam hose and wires ensuring wires are fully seated
13. Replace front door
14. Restore electrical power to humidifier
15. Turn humidifier On and verify green On/Off light is illuminated
16. See Start-up procedure
17. Check for leaks.




TO CLEAN THE DRAIN VALVE
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit
breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. With your finger swirl the fluid/precipitate mixture in the bottom of
the drain valve reservoir
8. Using a sponge or paper towels soak up the water in the reservoir,
if necessary use a wet/dry vacuum to remove residue
9. Clean the inside of the drain port (where coil projects out) by
gently swabbing with a bent cotton swab or other soft implement
10. Rinse the drain valve reservoir with clean water and vacuum as
necessary
11. Replace canister, reconnect steam hose and wires ensuring wires
are fully seated
12. Replace front door
13. Restore electrical power to humidifier
14. Turn humidifier On and verify green On/Off light is illuminated
15. See Start-up procedure
16. Check for leaks",https://app.getmaintainx.com/workorders/52219987?organizationId=342508,52219987,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-18 14:53:01,2025-05-01 09:00:00,2025-06-01,1:00:00,2025-07-29 10:49:15,2025-07-29 10:49:15,Daniel Crawford,2025-07-29 10:49:15,Yearly|1,General,2648754,Processing Humidifier,9547724,"Mechanical,Preventive",,,,,0,0,0,,2137:49:16,2137:49:16,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
84,Replace Steam Canister and Clean Drain Valve,DONE,MEDIUM,PREVENTIVE,"TO REPLACE THE CANISTER
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. Remove O-ring from groove in drain assembly using a small screw
driver
8. Insect drain assembly and remove any debris – see TO CLEAN THE
DRAIN VALVE
9. Insert new O-ring into groove in drain assembly (O-ring is provided
with Model 80 and Model 80LC canisters ) Dampen O-ring with
water before inserting canister Do not use oil, grease, or any
lubricant besides water
10. Make sure strainer is inserted into bottom of new canister
11. Insert canister into drain assembly Position canister with label facing
outward
12. Reconnect steam hose and wires ensuring wires are fully seated
13. Replace front door
14. Restore electrical power to humidifier
15. Turn humidifier On and verify green On/Off light is illuminated
16. See Start-up procedure
17. Check for leaks.




TO CLEAN THE DRAIN VALVE
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit
breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. With your finger swirl the fluid/precipitate mixture in the bottom of
the drain valve reservoir
8. Using a sponge or paper towels soak up the water in the reservoir,
if necessary use a wet/dry vacuum to remove residue
9. Clean the inside of the drain port (where coil projects out) by
gently swabbing with a bent cotton swab or other soft implement
10. Rinse the drain valve reservoir with clean water and vacuum as
necessary
11. Replace canister, reconnect steam hose and wires ensuring wires
are fully seated
12. Replace front door
13. Restore electrical power to humidifier
14. Turn humidifier On and verify green On/Off light is illuminated
15. See Start-up procedure
16. Check for leaks",https://app.getmaintainx.com/workorders/52220032?organizationId=342508,52220032,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-18 14:53:18,2025-05-01 09:00:00,2025-06-01,1:00:00,2025-07-29 10:49:11,2025-07-29 10:49:11,Daniel Crawford,2025-07-29 10:49:11,Yearly|1,General,2648754,Dry Room #2 Humidifier,9547730,"Mechanical,Preventive",,,,,0,0,0,,2137:49:12,2137:49:12,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
85,Replace Steam Canister and Clean Drain Valve,DONE,MEDIUM,PREVENTIVE,"TO REPLACE THE CANISTER
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. Remove O-ring from groove in drain assembly using a small screw
driver
8. Insect drain assembly and remove any debris – see TO CLEAN THE
DRAIN VALVE
9. Insert new O-ring into groove in drain assembly (O-ring is provided
with Model 80 and Model 80LC canisters ) Dampen O-ring with
water before inserting canister Do not use oil, grease, or any
lubricant besides water
10. Make sure strainer is inserted into bottom of new canister
11. Insert canister into drain assembly Position canister with label facing
outward
12. Reconnect steam hose and wires ensuring wires are fully seated
13. Replace front door
14. Restore electrical power to humidifier
15. Turn humidifier On and verify green On/Off light is illuminated
16. See Start-up procedure
17. Check for leaks.




TO CLEAN THE DRAIN VALVE
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit
breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. With your finger swirl the fluid/precipitate mixture in the bottom of
the drain valve reservoir
8. Using a sponge or paper towels soak up the water in the reservoir,
if necessary use a wet/dry vacuum to remove residue
9. Clean the inside of the drain port (where coil projects out) by
gently swabbing with a bent cotton swab or other soft implement
10. Rinse the drain valve reservoir with clean water and vacuum as
necessary
11. Replace canister, reconnect steam hose and wires ensuring wires
are fully seated
12. Replace front door
13. Restore electrical power to humidifier
14. Turn humidifier On and verify green On/Off light is illuminated
15. See Start-up procedure
16. Check for leaks",https://app.getmaintainx.com/workorders/52220059?organizationId=342508,52220059,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-18 14:53:35,2025-05-01 09:00:00,2025-06-01,1:00:00,2025-07-29 10:49:09,2025-07-29 10:49:09,Daniel Crawford,2025-07-29 10:49:09,Yearly|1,General,2648754,Dry Room 3 Humidifier,9547734,"Mechanical,Preventive",,,,,0,0,0,,2137:49:09,2137:49:09,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
86,Replace Steam Canister and Clean Drain Valve,DONE,MEDIUM,PREVENTIVE,"TO REPLACE THE CANISTER
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. Remove O-ring from groove in drain assembly using a small screw
driver
8. Insect drain assembly and remove any debris – see TO CLEAN THE
DRAIN VALVE
9. Insert new O-ring into groove in drain assembly (O-ring is provided
with Model 80 and Model 80LC canisters ) Dampen O-ring with
water before inserting canister Do not use oil, grease, or any
lubricant besides water
10. Make sure strainer is inserted into bottom of new canister
11. Insert canister into drain assembly Position canister with label facing
outward
12. Reconnect steam hose and wires ensuring wires are fully seated
13. Replace front door
14. Restore electrical power to humidifier
15. Turn humidifier On and verify green On/Off light is illuminated
16. See Start-up procedure
17. Check for leaks.




TO CLEAN THE DRAIN VALVE
1. Turn humidifier off
2. Unit will go through drain cycle – 4 mins – and turn off when
complete
3. Disconnect main electrical power to humidifier at the circuit
breaker
4. Allow the unit to cool
5. Remove front door
6. Remove electrode wires, high water probe wire, steam hose and
canister
7. With your finger swirl the fluid/precipitate mixture in the bottom of
the drain valve reservoir
8. Using a sponge or paper towels soak up the water in the reservoir,
if necessary use a wet/dry vacuum to remove residue
9. Clean the inside of the drain port (where coil projects out) by
gently swabbing with a bent cotton swab or other soft implement
10. Rinse the drain valve reservoir with clean water and vacuum as
necessary
11. Replace canister, reconnect steam hose and wires ensuring wires
are fully seated
12. Replace front door
13. Restore electrical power to humidifier
14. Turn humidifier On and verify green On/Off light is illuminated
15. See Start-up procedure
16. Check for leaks",https://app.getmaintainx.com/workorders/52220098?organizationId=342508,52220098,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-18 14:54:04,2025-05-01 09:00:00,2025-06-01,1:00:00,2025-07-29 10:49:06,2025-07-29 10:49:06,Daniel Crawford,2025-07-29 10:49:06,Yearly|1,General,2648754,Pre-Roll Room Humidifier,9547726,"Mechanical,Preventive",,,,,0,0,0,,2137:49:07,2137:49:07,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
88,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/52292672?organizationId=342508,52292672,Daniel Crawford,,,,Daniel Crawford,2025-03-19 10:02:42,2025-04-21 12:00:00,2025-04-21,1:00:00,2025-04-29 11:05:29,2025-04-29 11:05:29,Daniel Crawford,2025-04-29 11:05:29,Weekly|6|Monday,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,191:05:30,191:05:30,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
89,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/52292683?organizationId=342508,52292683,Daniel Crawford,,,,Daniel Crawford,2025-03-19 10:02:44,2025-04-21 12:00:00,2025-04-21,1:00:00,2025-04-29 11:05:26,2025-04-29 11:05:26,Daniel Crawford,2025-04-29 11:05:26,Weekly|6|Monday,Processing,2648780,Willow Air #2 - Processing,7851714,,,,,,0,0,0,,191:05:26,191:05:26,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/52292688?organizationId=342508,52292688,Daniel Crawford,,,,Daniel Crawford,2025-03-19 10:02:47,2025-04-21 12:00:00,2025-04-21,1:00:00,2025-04-29 11:05:22,2025-04-29 11:05:22,Daniel Crawford,2025-04-29 11:05:22,Weekly|6|Monday,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,191:05:23,191:05:23,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91,Inspect Batteries and Refill,DONE,MEDIUM,PREVENTIVE,"I. Safety Precautions

    Personal Protective Equipment (PPE):

        Wear safety goggles, gloves, and protective clothing.

        Use a face shield if necessary.

    Work Area Safety:

        Ensure the forklift is turned off and the key is removed.

        Work in a well-ventilated area to avoid inhaling fumes.

        Keep sparks, flames, and smoking materials away from the battery area.

    Battery Safety:

        Be cautious of acid spills and leaks.

        Avoid short-circuiting the battery terminals.

II. Tools and Materials Needed

    Distilled water (never use tap water)

    Hydrometer (optional, for checking electrolyte levels)

    Funnel (preferably with a narrow spout)

    Clean cloth or paper towels

    Baking soda (for cleaning up acid spills)

    Wrench or pliers (if battery caps are tight)

III. Steps to Check and Refill Distilled Water

    Access the Battery Compartment:

        Locate the battery compartment on the forklift.

        Open the battery compartment cover or door as per the forklift’s design.

    Inspect the Battery:

        Check for any visible damage, leaks, or corrosion on the battery casing.

        If corrosion is present, clean the terminals with a mixture of baking soda and water, then rinse with clean water and dry.

    Open the Battery Cell Caps:

        Carefully remove the caps from the battery cells. Some batteries may have a single cover with multiple caps, while others may have individual caps.

        Use a wrench or pliers if the caps are tight, but be gentle to avoid damaging them.

    Check the Electrolyte Levels:

        Look inside each cell to check the level of the electrolyte (the liquid covering the battery plates).

        The electrolyte should cover the plates by about 1/4 to 1/2 inch (6-12 mm). If the plates are exposed, the battery needs water.

    Refill with Distilled Water:

        Using a funnel, slowly add distilled water to each cell until the electrolyte level is just above the plates.

        Do not overfill, as the electrolyte can expand during charging and overflow.

        If you accidentally overfill, use a clean syringe or turkey baster to remove excess water.

    Close the Battery Cell Caps:

        Securely replace the caps on each cell, ensuring they are tight but not over-tightened.

        Wipe away any spilled water or electrolyte with a clean cloth.

    Clean the Battery and Compartment:

        Wipe down the battery casing and surrounding area to remove any dirt or residue.

        Ensure the battery compartment is clean and dry before closing it.

    Close the Battery Compartment:

        Securely close the battery compartment cover or door.

IV. Post-Refill Checks

    Inspect for Leaks:

        After refilling, check for any leaks around the battery caps or casing.

    Charge the Battery:

        If the battery was low on water, it may need to be charged. Follow the forklift’s manual for proper charging procedures.

    Monitor Battery Performance:

        Keep an eye on the battery’s performance and water levels over the next few days to ensure everything is functioning correctly.

V. Maintenance Tips

    Regular Checks: Check the water levels in the battery regularly, especially if the forklift is used frequently.

    Avoid Overcharging: Overcharging can cause the battery to lose water more quickly. Ensure the charging system is functioning correctly.

    Keep Records: Maintain a log of when you check and refill the battery to track its maintenance history.

VI. Troubleshooting

    Low Electrolyte Levels: If the battery consistently requires frequent refilling, it may indicate overcharging or a faulty battery.

    Corrosion: If corrosion is a recurring issue, consider applying a corrosion-resistant spray or gel to the terminals.

    Battery Not Holding Charge: If the battery is not holding a charge despite proper maintenance, it may need to be replaced.",https://app.getmaintainx.com/workorders/52296040?organizationId=342508,52296040,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-19 10:25:52,2025-05-01 00:00:00,2025-06-01,1:00:00,2025-07-29 10:49:01,2025-07-29 10:49:01,Daniel Crawford,2025-07-29 10:49:01,Yearly|1,General,2648754,Crown Electric Forklift,9559850,"Inspection,Mechanical",,,,,0,0,0,,2146:49:02,2146:49:02,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
92,Move items from warehouse hallway,DONE,,REACTIVE,"Items for preroll room construction need to be moved before EOD

Requester contact information:
Kacey@hudsonhemp.com",https://app.getmaintainx.com/workorders/52297983?organizationId=342508,52297983,Daniel Crawford,,Kacey@hudsonhemp.com,2025-03-19 10:40:35,Daniel Crawford,2025-03-19 10:41:21,,,1:00:00,2025-04-29 09:54:57,2025-04-29 09:54:57,Daniel Crawford,2025-04-29 09:54:57,,Hudson NY,2648779,,,,,,,,0,0,0,,983:13:35,358:28:10,,624:45:25,,https://app.getmaintainx.com/api/s3/uploads/804db852-0c27-46bb-9e11-d6451ae90fcd_254DED3C-FDB8-43E1-B8EE-1FE9F681E984.jpeg,https://app.getmaintainx.com/api/s3/uploads/804db852-0c27-46bb-9e11-d6451ae90fcd_254DED3C-FDB8-43E1-B8EE-1FE9F681E984.jpeg,,,,,,,,false,$0.00,$0.00,0:10:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
93,Please fix/work on distro/hash golf cart,DONE,MEDIUM,REACTIVE,"The distro/hash golf cart has been dead for four months now and hasn’t been in use. Can this be maintained and fixed please?

Requester contact information:
Emily@hudsonhemp.com",https://app.getmaintainx.com/workorders/52376246?organizationId=342508,52376246,Daniel Crawford,,Emily@hudsonhemp.com,2025-03-19 15:11:54,Daniel Crawford,2025-03-20 07:31:29,2025-03-31 00:00:00,2025-04-04,1:00:00,2025-04-01 11:53:18,2025-04-01 11:53:18,Daniel Crawford,2025-04-01 11:53:18,,Hudson NY,2648779,,,,,,,,0,0,0,,35:53:19,35:53:19,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
95,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52828635?organizationId=342508,52828635,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:02:07,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:49,2025-04-11 10:03:49,Daniel Crawford,2025-04-11 10:03:49,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 2 ERV #2,9544400,,,,,,0,0,0,,403:01:41,403:01:41,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
96,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52828660?organizationId=342508,52828660,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:02:21,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:44,2025-04-11 10:03:44,Daniel Crawford,2025-04-11 10:03:44,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 1 ERV #2,9544399,,,,,,0,0,0,,403:01:22,403:01:22,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
97,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52828688?organizationId=342508,52828688,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:02:36,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:38,2025-04-11 10:03:38,Daniel Crawford,2025-04-11 10:03:38,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 3 ERV #2,9544402,,,,,,0,0,0,,403:01:01,403:01:01,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
98,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52829099?organizationId=342508,52829099,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:06:21,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:41,2025-04-11 10:03:41,Daniel Crawford,2025-04-11 10:03:41,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 2 ERV #1,9662130,,,,,,0,0,0,,402:57:20,402:57:20,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
99,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52829245?organizationId=342508,52829245,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:07:47,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:35,2025-04-11 10:03:35,Daniel Crawford,2025-04-11 10:03:35,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 1 ERV #1,9662207,,,,,,0,0,0,,402:55:47,402:55:47,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
100,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/52829592?organizationId=342508,52829592,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:10:42,2025-03-01 00:00:00,2025-03-26,1:00:00,2025-04-11 10:03:29,2025-04-11 10:03:29,Daniel Crawford,2025-04-11 10:03:29,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 3 ERV #1,9662223,,,,,,0,0,0,,402:52:47,402:52:47,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
101,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52830520?organizationId=342508,52830520,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:18:12,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:25,2025-05-27 09:41:25,Daniel Crawford,2025-05-27 09:41:25,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #3 HVAC #1,9662254,,,,,,0,0,0,,1506:23:12,1506:23:12,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
102,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52830879?organizationId=342508,52830879,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:20:58,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:21,2025-05-27 09:41:21,Daniel Crawford,2025-05-27 09:41:21,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #3 HVAC #2,9662272,,,,,,0,0,0,,1506:20:22,1506:20:22,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
103,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52832088?organizationId=342508,52832088,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:31:14,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:15,2025-05-27 09:41:15,Daniel Crawford,2025-05-27 09:41:15,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #1 HVAC #1,9662290,,,,,,0,0,0,,1506:10:00,1506:10:00,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
104,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52832103?organizationId=342508,52832103,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:31:25,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:18,2025-05-27 09:41:18,Daniel Crawford,2025-05-27 09:41:18,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #1 HVAC #2,9662334,,,,,,0,0,0,,1506:09:53,1506:09:53,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
105,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52832130?organizationId=342508,52832130,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:31:39,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:07,2025-05-27 09:41:07,Daniel Crawford,2025-05-27 09:41:07,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #2 HVAC #1,9662285,,,,,,0,0,0,,1506:09:27,1506:09:27,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
106,Inspect and change filter,DONE,,PREVENTIVE,"Open the door and take a small vacuum and vacuum any debris. Inspect the filter for cleanliness, if equipment hasn't been run or it's in the off-season skip until next cycle. If the filter appears dirty, change it out.",https://app.getmaintainx.com/workorders/52832158?organizationId=342508,52832158,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-25 15:31:53,2025-03-01 00:00:00,2025-04-07,1:00:00,2025-05-27 09:41:02,2025-05-27 09:41:02,Daniel Crawford,2025-05-27 09:41:02,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room #2 HVAC #2,9662323,,,,,,0,0,0,,1506:09:09,1506:09:09,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
107,Inspect Exhaust Fan,DONE,,PREVENTIVE,Inspect the fan and louvers. Change or adjust belts if necessary.,https://app.getmaintainx.com/workorders/52880118?organizationId=342508,52880118,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 07:39:26,2025-03-26 00:00:00,2025-04-08,1:00:00,2025-05-27 09:41:51,2025-05-27 09:41:51,Daniel Crawford,2025-05-27 09:41:51,Yearly|1,Cultivation,2661740,Harnois Exhaust Fan #3,9691615,,,,Inspect Fan and Louver - Yearly,2532819,0,0,0,,1490:02:24,1490:02:24,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,Inspect fan blades for any damage,,Comments on fan blade condition,,Inspect louver for any damage,,Comments on louver condition,,Is there any debris present in the fan or louver?,,Comments on debris removal,,Inspect belts for dry rotting or damage,,Comments on belt condition,,Are the belts loose?,,Actions taken to tighten belts,,Upload photo of fan and louver after inspection,,Inspector's Signature,,,,,,,
108,Inspect Exhaust Fan,DONE,,PREVENTIVE,Inspect the fan and louvers. Change or adjust belts if necessary.,https://app.getmaintainx.com/workorders/52880316?organizationId=342508,52880316,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 07:41:09,2025-03-26 00:00:00,2025-04-08,1:00:00,2025-05-27 09:41:38,2025-05-27 09:41:38,Daniel Crawford,2025-05-27 09:41:38,Yearly|1,Cultivation,2661740,Harnois Exhaust Fan #2,9691613,,,,Inspect Fan and Louver - Yearly,2532819,0,0,0,,1490:00:28,1490:00:28,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,Inspect fan blades for any damage,,Comments on fan blade condition,,Inspect louver for any damage,,Comments on louver condition,,Is there any debris present in the fan or louver?,,Comments on debris removal,,Inspect belts for dry rotting or damage,,Comments on belt condition,,Are the belts loose?,,Actions taken to tighten belts,,Upload photo of fan and louver after inspection,,Inspector's Signature,,,,,,,
109,Inspect Exhaust Fan,DONE,,REACTIVE,Inspect the fan and louvers. Change or adjust belts if necessary.,https://app.getmaintainx.com/workorders/52880339?organizationId=342508,52880339,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 07:41:22,2025-03-26 00:00:00,2025-04-08,1:00:00,2025-05-27 09:41:58,2025-05-27 09:41:58,Daniel Crawford,2025-05-27 09:41:58,Yearly|1,Cultivation,2661740,Harnois Exhaust Fan #1,9691611,,,,Inspect Fan and Louver - Yearly,2532819,0,0,0,,1490:00:35,1490:00:35,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,Inspect fan blades for any damage,,Comments on fan blade condition,,Inspect louver for any damage,,Comments on louver condition,,Is there any debris present in the fan or louver?,,Comments on debris removal,,Inspect belts for dry rotting or damage,,Comments on belt condition,,Are the belts loose?,,Actions taken to tighten belts,,Upload photo of fan and louver after inspection,,Inspector's Signature,,,,,,,
110,Clean Floor Drains,DONE,MEDIUM,PREVENTIVE,,https://app.getmaintainx.com/workorders/52902926?organizationId=342508,52902926,Daniel Crawford,Processing,,,Daniel Crawford,2025-03-26 10:34:06,2025-06-27 12:00:00,2025-06-30,1:00:00,2025-07-29 10:49:17,2025-07-29 10:49:17,Daniel Crawford,2025-07-29 10:49:17,Monthly|3|30,Processing,2648780,Floor Drains,7741260,,,,,,0,0,0,,766:49:17,766:49:17,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
111,Finalize Pre-Roll Room Project,DONE,,PREVENTIVE,These items are to be completed for the Pre-Roll Room ( See Procedure ),https://app.getmaintainx.com/workorders/52906617?organizationId=342508,52906617,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 11:02:54,2025-04-01 00:00:00,2025-05-01,1:00:00,2025-05-27 09:42:28,2025-05-27 09:42:28,Daniel Crawford,2025-05-27 09:42:28,,Processing,2648780,,,Project,,,Preroll Room Punch List 3/25,,0,0,0,,1353:42:29,1353:42:29,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,Install dehumidifier in Hefestus Curtain Area,,Move cord drops to work centers ,,Install broom hanger and cleaning area setup,,Install rivets in curtains,,Flip door going out to Warehouse,,,,,,,,,,,,,,,,,,,,,
112,Packaging Room Refresh,DONE,,REACTIVE,Complete Tasks ( See procedure ),https://app.getmaintainx.com/workorders/52909677?organizationId=342508,52909677,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 11:26:05,2025-05-01 00:00:00,2025-06-01,1:00:00,2025-05-27 09:43:10,2025-05-27 09:43:21,Daniel Crawford,2025-05-27 09:43:21,,Processing,2648780,,,,,,Packaging Space Refresh,,0,0,0,,633:43:21,633:43:11,0:00:10,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,Remove old equipment which is no longer needed,X,Paint walls and ceiling,X,Fix condensation issue on the main panel,X,Tape off electric panel area,X,Move all lights over one beam to center the light better in the room,X,Remove large dehumidifier,X,Install Small Dehumidifier,X,Install Duct work and controls for HVAC,X,,,,,,,,,,,,,,
113,Monthly Fire Extinguisher Inspection,DONE,,PREVENTIVE,"Compliant with OSHA Standards (29 CFR 1910.157)
Purpose

To ensure all fire extinguishers are properly maintained, accessible, and in good working condition per OSHA regulations.
Scope

Applies to all portable fire extinguishers in the facility.
Responsibilities

    Facilities Manager: Oversees the program and ensures compliance.

    Designated Inspector: Trained personnel conducting monthly checks.

    Maintenance Team: Addresses issues identified during inspections.

Procedure
1. Visual Inspection

a. Location & Accessibility

    Confirm extinguisher is in its designated location.

    Ensure nothing obstructs access (min. 36” clearance per OSHA).

    Verify visibility of signage or markings.

b. Physical Condition

    Check for obvious damage (dents, corrosion, leaks, clogged nozzles).

    Inspect hose/tube for cracks or detachment.

    Verify the locking pin is intact and tamper seal unbroken.

c. Pressure & Gauge

    For gauge-type extinguishers:

        Needle must be in the ""green"" zone (proper pressure).

    For cartridge-operated units:

        Verify the cartridge is securely seated and undamaged.

d. Labeling & Tags

    Ensure legible operating instructions and NFPA rating label.

    Verify monthly inspection tag is present and up-to-date.

2. Documentation

    Record inspection results on the Fire Extinguisher Inspection Tag (date, initials, condition).

    Log findings in the Fire Safety Inspection Checklist.

3. Corrective Actions

    Minor Issues (e.g., obstructed access): Correct immediately.

    Major Issues (e.g., damage/low pressure): Tag as ""DEFECTIVE,"" remove from service, and notify maintenance for repair/replacement.

4. Reporting

    Submit inspection reports to the Facilities Manager.

    Schedule annual professional maintenance (per NFPA 10).",https://app.getmaintainx.com/workorders/52947795?organizationId=342508,52947795,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 17:33:17,2025-04-15 00:00:00,2025-04-21,1:00:00,2025-04-21 22:13:49,2025-05-06 07:46:14,Daniel Crawford,2025-05-06 07:46:14,MonthlyByWeekday|1|Fourth_Wed,Main Campus,2661743,,,,Sausbiers,818171,Monthly Fire Extinguisher Checks,,0,0,0,,511:46:12,166:13:49,0:57:06,344:35:17,,,https://app.getmaintainx.com/api/s3/uploads/ff4f37a7-a446-448f-9a5b-1eda1fa54503_Group-PDF-Export12.pdf,,,,,,,,false,$0.00,$0.00,1:30:00,$0.00,Date of inspection,04/21/2025,Farmhouse,"1,2",Extraction/1906,"3,4,5,6,7,8,9,10,11,12,13,14,15,16",Processing / Warehouse,"15,16,17,18",Distribution,"20,21,25",Carbon Building,19,Outdoor / Outbuildings,"22,23,24,26,27",Comments / Flags,Fire Extinguishers 2-8-13-14-19 need to be hanged up,,,,,,,,,,,,,,
114,Monthly Emergency Light Inspection,DONE,,PREVENTIVE,"To ensure emergency lighting systems are operational, properly maintained, and meet regulatory requirements for safe egress during power failures.
Scope

Applies to all battery-powered emergency lights and exit signs in the facility.
Responsibilities

    Facilities Manager: Oversees compliance and maintenance.

    Designated Inspector: Conducts monthly inspections.

    Maintenance Team: Repairs or replaces faulty units.

Procedure
1. Visual Inspection

a. Physical Condition

    Check for visible damage (cracks, corrosion, loose wiring, or missing covers).

    Ensure lenses are clean and free of obstructions.

    Verify that units are securely mounted.

b. Power Indicator

    Confirm the ""power on"" LED (if present) is illuminated (indicates AC power is supplied).

2. Functional Test

Manual Activation (30-Second Test)

    Simulate Power Failure:

        For units with a test button: Press and hold for 10 seconds.

        For hardwired units: Switch off the circuit breaker or unplug the unit.

    Verify Illumination:

        Emergency lights must activate immediately and remain lit for at least 30 seconds.

        Exit signs must stay illuminated (if battery-backed).

    Restore Power:

        Reactivate the circuit breaker/release the test button.

        Confirm the unit returns to charging mode (charging indicator LED on, if equipped).


3. Documentation

    Record results on the Emergency Light Inspection Tag (date, inspector initials, pass/fail).

    Update the Emergency Light Inspection Log (include unit location, test results, and actions taken).

4. Corrective Actions

    Failed Test/Defects: Tag the unit, report to maintenance, and replace batteries or bulbs within 24 hours.

    Chronic Issues: Schedule a full system inspection by a licensed electrician.

5. Annual Requirements

    Conduct a 90-minute full discharge test (per NFPA 101) to confirm battery capacity.",https://app.getmaintainx.com/workorders/52948397?organizationId=342508,52948397,Daniel Crawford,Facilities,,,Daniel Crawford,2025-03-26 17:42:43,2025-04-15 00:00:00,2025-04-21,1:00:00,2025-03-27 08:32:53,2025-05-06 07:45:58,Daniel Crawford,2025-05-06 07:45:58,MonthlyByWeekday|1|Fourth_Wed,Main Campus,2661743,,,,Sausbiers,818171,Emergency Light Checklist,2538917,0,0,0,,511:45:58,0,614:34:28,344:38:37,,,https://app.getmaintainx.com/api/s3/uploads/ff4f37a7-a446-448f-9a5b-1eda1fa54503_Group-PDF-Export12.pdf,,,,,,,,false,$0.00,$0.00,1:30:00,$0.00,,04/21/2025,Farmhouse,"1,2,3",Extraction / 1906 / Hash Lab,"4,5,6,8,9,11,12,13,14,15,16,17,18,19,20,21",Processing / Warehouse,"22,23,24,25",Distribution,"32,33",Carbon,"26,27,28,29,30,31",,,,,,,,,,,,,,,,,,
115,PVC pipe for sink in Pre-roll storage room is loose,DONE,,REACTIVE,"Devan showed me the pvc pipe from the wall to the sink haas come loose and is leaking water on the floor.

Requester contact information:
shawn@hudsonhemp.com",https://app.getmaintainx.com/workorders/53115113?organizationId=342508,53115113,Daniel Crawford,Facilities,shawn@hudsonhemp.com,2025-03-28 08:55:03,Daniel Crawford,2025-03-28 11:39:55,2025-03-28 00:00:00,2025-03-31,1:00:00,2025-04-10 14:56:04,2025-04-10 14:56:04,Daniel Crawford,2025-04-10 14:56:04,,Hudson NY,2648779,,,,,,,,0,0,0,,315:16:08,71:57:31,,243:18:37,,https://app.getmaintainx.com/api/s3/uploads/34a12281-b494-4374-b24d-3ca6d04a05c1_20250328_0849510.heic,https://app.getmaintainx.com/api/s3/uploads/34a12281-b494-4374-b24d-3ca6d04a05c1_20250328_0849510.heic,,,,,,,,false,$0.00,$0.00,0:10:00,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
116,Install UV Light in Daikin HVAC,OPEN,,REACTIVE,Install Scorpion LX15 UV Light,https://app.getmaintainx.com/workorders/53289127?organizationId=342508,53289127,,Facilities,,,Daniel Crawford,2025-03-31 10:57:57,2025-03-28 00:00:00,2025-04-25,1:00:00,,,,2025-03-31 10:57:57,,Processing,2648780,Daikin 10 Ton Heat Pump,9441921,,,,,,,,,,,,,,,,https://app.getmaintainx.com/api/s3/uploads/45366b6e-b470-4d2c-b7c5-15fa9574a0a4_3-164_scorpionlx15instr.pdf,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
117,Trim machine bearings,DONE,,REACTIVE,"Clean, inspect, lubricate",https://app.getmaintainx.com/workorders/53412497?organizationId=342508,53412497,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-01 11:31:06,2025-04-01 00:00:00,2025-04-30,1:00:00,2025-05-27 09:42:17,2025-05-27 09:42:17,Daniel Crawford,2025-05-27 09:42:17,,Processing,2648780,Mobius Trimmer ID#2,7741207,,,,,,0,0,0,,1342:11:10,1342:11:10,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
118,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323417?organizationId=342508,54323417,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:29,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:47,2025-04-29 11:52:47,Daniel Crawford,2025-04-29 11:52:47,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 3 ERV #1,9662223,,,,,,0,0,0,,433:49:17,433:49:17,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
119,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323438?organizationId=342508,54323438,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:36,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:42,2025-04-29 11:52:42,Daniel Crawford,2025-04-29 11:52:42,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 1 ERV #1,9662207,,,,,,0,0,0,,433:49:06,433:49:06,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
120,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323443?organizationId=342508,54323443,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:38,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:36,2025-04-29 11:52:36,Daniel Crawford,2025-04-29 11:52:36,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 3 ERV #2,9544402,,,,,,0,0,0,,433:48:57,433:48:57,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
121,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323448?organizationId=342508,54323448,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:41,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:33,2025-04-29 11:52:33,Daniel Crawford,2025-04-29 11:52:33,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 2 ERV #1,9662130,,,,,,0,0,0,,433:48:51,433:48:51,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
122,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323458?organizationId=342508,54323458,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:44,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:30,2025-04-29 11:52:30,Daniel Crawford,2025-04-29 11:52:30,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 1 ERV #2,9544399,,,,,,0,0,0,,433:48:46,433:48:46,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
123,Clean and inspect,DONE,MEDIUM,PREVENTIVE,"Open the cover and take a small vacuum and clean any debris out of the unit. Then remove the filters and clean out in the sink. Allow them to dry and then reinstall. If the filters are too dirty, replace with new filters.",https://app.getmaintainx.com/workorders/54323471?organizationId=342508,54323471,Daniel Crawford,Facilities,,,Daniel Crawford,2025-04-11 10:03:49,2025-04-10 13:00:00,2025-05-05,1:00:00,2025-04-29 11:52:27,2025-04-29 11:52:27,Daniel Crawford,2025-04-29 11:52:27,MonthlyByWeekday|1|First_Mon,General,2648754,Dry Room 2 ERV #2,9544400,,,,,,0,0,0,,433:48:38,433:48:38,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
124,Refill all eye wash stations,OPEN,MEDIUM,PREVENTIVE,Work with Michael D. to fill stations with disinfectant solution,https://app.getmaintainx.com/workorders/54856913?organizationId=342508,54856913,Daniel Crawford,,,,Daniel Crawford,2025-04-17 13:20:37,2025-06-28 12:00:00,2025-07-01,3:00:00,,,,2025-04-17 13:20:37,Monthly|3|1,Hudson NY,2648779,,,,,,Refill eye wash Stations,,,,,,,,,,,,https://app.getmaintainx.com/api/s3/uploads/169333db-7b20-4acb-ae4c-9fe9d2a959ca_Eye_Wash_Station_Map_1.pdf,,,,,,,,false,$0.00,$0.00,0,$0.00,Refill eye wash station,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
126,Need oil or grease for RollPro grinder,DONE,,REACTIVE,Grinder is making loud squeaking noises when in use. Hopefully just needs some lubrication.,https://app.getmaintainx.com/workorders/54857133?organizationId=342508,54857133,Daniel Crawford,Facilities,,2025-04-17 07:34:09,Daniel Crawford,2025-04-17 13:22:45,2025-04-17 09:00:00,2025-04-18,1:00:00,2025-05-27 09:42:05,2025-05-27 09:42:05,Daniel Crawford,2025-05-27 09:42:05,,Hudson NY,2648779,,,,,,,,0,0,0,,956:19:19,956:19:19,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
127,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/55774015?organizationId=342508,55774015,Daniel Crawford,,,,Daniel Crawford,2025-04-29 11:05:22,2025-06-02 12:00:00,2025-06-02,1:00:00,2025-07-08 13:55:13,2025-07-08 13:55:13,Daniel Crawford,2025-07-08 13:55:13,Weekly|6|Monday,Hash Lab,2661286,Willows Air Hash Lab,7738793,,,,,,0,0,0,,865:55:13,865:55:13,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
128,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/55774023?organizationId=342508,55774023,Daniel Crawford,,,,Daniel Crawford,2025-04-29 11:05:26,2025-06-02 12:00:00,2025-06-02,1:00:00,2025-07-08 13:55:09,2025-07-08 13:55:09,Daniel Crawford,2025-07-08 13:55:09,Weekly|6|Monday,Processing,2648780,Willow Air #2 - Processing,7851714,,,,,,0,0,0,,865:55:10,865:55:10,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
129,Change Filters,DONE,,PREVENTIVE,Change Filters on Willow Air unit.  Report filters remaining in stock.,https://app.getmaintainx.com/workorders/55774035?organizationId=342508,55774035,Daniel Crawford,,,,Daniel Crawford,2025-04-29 11:05:29,2025-06-02 12:00:00,2025-06-02,1:00:00,2025-07-08 13:55:07,2025-07-08 13:55:07,Daniel Crawford,2025-07-08 13:55:07,Weekly|6|Monday,Processing,2648780,Willow Air,7741256,,,,,,0,0,0,,865:55:07,865:55:07,,,,,,,,,,,,,false,$0.00,$0.00,0,$0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
